<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.14">
  <POU Name="prg_TriBlender" Id="{9a86bf9e-8eae-4b5d-8890-d8083718f93d}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM prg_TriBlender
VAR
	enumCurrentState	: ENUM_CurrentState;
	FB_SetProductionParams:FB_SetProductionParams;
//stTriBlender		: ST_TriBlender;
	
	sStateDescription		: STRING;
	sStateInstructions		: STRING;
	iCirculationTimeLeft	: UINT;
	bContinue				: BOOL;
	iCurrentMixingComponent	: INT;
	
	tonStageCirculation		: TON;
	
	///For Visu
	bDisableTime			: BOOL;
	bDisableAmount			: BOOL;
	bDisableName			: BOOL;
	bDisableButton			: BOOL;
	wButtonColor			: DWORD;
	
	trig_JumpToCirScreen	: R_TRIG;

	i						: INT;
	bTesting: BOOL;
END_VAR
VAR_IN_OUT
	stTriblender			: ST_TriBlender;
	fb_TriBlenderPump		: FB_Pump;
END_VAR
VAR_INPUT
	arrComponents	: ARRAY [0..g_Data.MaxCompInProduct-1] OF ST_Component;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[trig_JumpToCirScreen(CLK:= stTriblender.bStartDisolving);

IF trig_JumpToCirScreen.Q THEN
	VisuElems.CurrentVisu:= 'Main';	
END_IF

Init_act_MixingStates();

stTriblender.bPumpOnFdbk:= fb_TriBlenderPump.bRun;

FB_SetProductionParams(stProdParams:=g_Data.arr_ProdTank[0],bTankInProduction:=bTesting,iActualWaterAmount:=100,stTriBlender:=g_Data.stTriBlender);
]]></ST>
    </Implementation>
    <Folder Name="Management" Id="{c4ddd0e8-5407-4334-a94a-0f41bc69fac1}" />
    <Action Name="CheckIfLast_entry" Id="{0ff06adb-60ce-46ea-a8ba-434fa5634d0f}">
      <Implementation>
        <ST><![CDATA[bDisableButton:=FALSE;

fb_TriBlenderPump.m_Stop();
bContinue:=FALSE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="FlowOrPressureError_entry" Id="{35e66287-119c-40cd-b84f-fa3e256df670}">
      <Implementation>
        <ST><![CDATA[stTriblender.bError:=TRUE;
stTriblender.sErrorDescription:='Pressure or flow error';
VisuElems.CurrentVisu:= 'StartVisu';]]></ST>
      </Implementation>
    </Action>
    <Action Name="Init_act_MixingStates" Id="{1bb08866-a459-47a2-9078-0401e5c0bb96}" FolderPath="Management\">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init_Init_act_MixingStates"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">3L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">4L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">5L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">6L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">7L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">8L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">9L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">10L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init_Init_act_MixingStates_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">2L</v>
                          </o>
                        </l2>
                        <v n="Id">2L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init_Init_act_MixingStates__to__WaitForStartPump"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"stTriblender.bStartDisolving"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">18L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">19L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">20L</v>
                            <v n="IdParent">14L</v>
                          </o>
                        </l2>
                        <v n="Id">14L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForStartPump"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">67L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">68L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">69L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">70L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">71L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">72L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">73L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">74L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForStartPump_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">75L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForStartPump_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">76L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">77L</v>
                            <v n="IdParent">66L</v>
                          </o>
                        </l2>
                        <v n="Id">66L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"WaitForStartPump__to__WaterCirculation"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"trans_RpmInTarget"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">79L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">80L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">81L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">82L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">83L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">84L</v>
                            <v n="IdParent">78L</v>
                          </o>
                        </l2>
                        <v n="Id">78L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaterCirculation"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">29L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">30L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">31L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">32L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">33L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">34L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">35L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">36L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaterCirculation_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">37L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaterCirculation_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">38L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaterCirculation_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">39L</v>
                            <v n="IdParent">28L</v>
                          </o>
                        </l2>
                        <v n="Id">28L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList" cet="SFCTransition">
                                  <o>
                                    <v n="VariableName">"Branch0__WaterCirculation__to__OpenValve"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"transCircDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">41L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">42L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">43L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">44L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">45L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">46L</v>
                                        <v n="IdParent">40L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">40L</v>
                                    <v n="IdParent">252L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">253L</v>
                                  <v n="IdParent">252L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">254L</v>
                                  <v n="IdParent">252L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">255L</v>
                                  <v n="IdParent">252L</v>
                                </o>
                              </l2>
                              <v n="Id">252L</v>
                              <v n="IdParent">247L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch1__WaterCirculation__to__FlowOrPressureError"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"tonStageCirculation.Q"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">261L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">262L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">263L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">264L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">265L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">266L</v>
                                        <v n="IdParent">260L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">260L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"FlowOrPressureError"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">291L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">292L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">293L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">294L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">295L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">296L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">297L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">298L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">299L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"FlowOrPressureError_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">300L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">301L</v>
                                        <v n="IdParent">290L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">290L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"FlowOrPressureError__to__Init_Init_act_MixingStates"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"TRUE"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">303L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">304L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">305L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">306L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">307L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">308L</v>
                                        <v n="IdParent">302L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">302L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                  <o t="SFCJump">
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Init_Init_act_MixingStates"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">287L</v>
                                        <v n="IdParent">286L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">288L</v>
                                        <v n="IdParent">286L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">289L</v>
                                        <v n="IdParent">286L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">286L</v>
                                    <v n="IdParent">256L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">257L</v>
                                  <v n="IdParent">256L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">258L</v>
                                  <v n="IdParent">256L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">259L</v>
                                  <v n="IdParent">256L</v>
                                </o>
                              </l2>
                              <v n="Id">256L</v>
                              <v n="IdParent">247L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch1_Init_act_MixingStates"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">248L</v>
                            <v n="IdParent">247L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">249L</v>
                            <v n="IdParent">247L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">250L</v>
                            <v n="IdParent">247L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">251L</v>
                            <v n="IdParent">247L</v>
                          </o>
                        </l2>
                        <v n="Id">247L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"OpenValve"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">48L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">49L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">50L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">51L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">52L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">53L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">54L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">55L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">56L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"OpenValve_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">57L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">58L</v>
                            <v n="IdParent">47L</v>
                          </o>
                        </l2>
                        <v n="Id">47L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"OpenValve__to__MixComponent"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"bContinue"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">60L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">61L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">62L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">63L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">64L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">65L</v>
                            <v n="IdParent">59L</v>
                          </o>
                        </l2>
                        <v n="Id">59L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"MixComponent"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">86L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">87L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">88L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">89L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">90L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">91L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">92L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">93L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"MixComponent_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">94L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"MixComponent_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">95L</v>
                            <v n="IdParent">85L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">96L</v>
                            <v n="IdParent">85L</v>
                          </o>
                        </l2>
                        <v n="Id">85L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"MixComponent__to__WaitForDone"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"bContinue"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">98L</v>
                            <v n="IdParent">97L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">99L</v>
                            <v n="IdParent">97L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">100L</v>
                            <v n="IdParent">97L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">101L</v>
                            <v n="IdParent">97L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">102L</v>
                            <v n="IdParent">97L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">103L</v>
                            <v n="IdParent">97L</v>
                          </o>
                        </l2>
                        <v n="Id">97L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForDone"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">105L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">106L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">107L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">108L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">109L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">110L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">111L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">112L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForDone_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">113L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForDone_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">114L</v>
                            <v n="IdParent">104L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"WaitForDone_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">115L</v>
                            <v n="IdParent">104L</v>
                          </o>
                        </l2>
                        <v n="Id">104L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList" cet="SFCTransition">
                                  <o>
                                    <v n="VariableName">"Branch0__WaitForDone__to__LastComp"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"transCircDone and stTriblender.bLastComponent"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">117L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">118L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">119L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">120L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">121L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">122L</v>
                                        <v n="IdParent">116L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">116L</v>
                                    <v n="IdParent">186L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">187L</v>
                                  <v n="IdParent">186L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">188L</v>
                                  <v n="IdParent">186L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">189L</v>
                                  <v n="IdParent">186L</v>
                                </o>
                              </l2>
                              <v n="Id">186L</v>
                              <v n="IdParent">181L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCBranch">
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" cet="SFCSegment">
                                        <o>
                                          <o n="ElementList" t="SFCElementList">
                                            <l2 n="InnerList" cet="SFCTransition">
                                              <o>
                                                <v n="VariableName">"Branch1_0__WaitForDone__to__MixDoneWaitAnother"</v>
                                                <n n="EmbeddedTransition" />
                                                <l2 n="EmbeddedTransitionProperties" />
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"transCircDone"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">195L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">196L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">197L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">198L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">199L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">200L</v>
                                                    <v n="IdParent">194L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">194L</v>
                                                <v n="IdParent">314L</v>
                                              </o>
                                            </l2>
                                          </o>
                                          <l2 n="Attributes" cet="SFCAttribute">
                                            <o>
                                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">315L</v>
                                              <v n="IdParent">314L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">316L</v>
                                              <v n="IdParent">314L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                              <o n="Value" t="BoolValue">
                                                <v n="Value">"FALSE"</v>
                                                <v n="DefaultValue">"FALSE"</v>
                                              </o>
                                              <v n="Id">317L</v>
                                              <v n="IdParent">314L</v>
                                            </o>
                                          </l2>
                                          <v n="Id">314L</v>
                                          <v n="IdParent">309L</v>
                                        </o>
                                        <o>
                                          <o n="ElementList" t="SFCElementList">
                                            <l2 n="InnerList">
                                              <o t="SFCTransition">
                                                <v n="VariableName">"Branch1_1__WaitForDone__to__FlowOrPressureError"</v>
                                                <n n="EmbeddedTransition" />
                                                <l2 n="EmbeddedTransitionProperties" />
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"tonStageCirculation.Q"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">323L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">324L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">325L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">326L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">327L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                                    <o n="Value" t="EnumValue">
                                                      <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                                      <n n="BaseType" />
                                                      <v n="Value">"0"</v>
                                                      <v n="DefaultValue">"0"</v>
                                                    </o>
                                                    <v n="Id">328L</v>
                                                    <v n="IdParent">322L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">322L</v>
                                                <v n="IdParent">318L</v>
                                              </o>
                                              <o t="SFCJump">
                                                <l2 n="Attributes" cet="SFCAttribute">
                                                  <o>
                                                    <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">"FlowOrPressureError"</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">349L</v>
                                                    <v n="IdParent">348L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                                    <o n="Value" t="StringValue">
                                                      <v n="Value">""</v>
                                                      <v n="DefaultValue">""</v>
                                                    </o>
                                                    <v n="Id">350L</v>
                                                    <v n="IdParent">348L</v>
                                                  </o>
                                                  <o>
                                                    <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                                    <o n="Value" t="BoolValue">
                                                      <v n="Value">"FALSE"</v>
                                                      <v n="DefaultValue">"FALSE"</v>
                                                    </o>
                                                    <v n="Id">351L</v>
                                                    <v n="IdParent">348L</v>
                                                  </o>
                                                </l2>
                                                <v n="Id">348L</v>
                                                <v n="IdParent">318L</v>
                                              </o>
                                            </l2>
                                          </o>
                                          <l2 n="Attributes" cet="SFCAttribute">
                                            <o>
                                              <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">319L</v>
                                              <v n="IdParent">318L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                              <o n="Value" t="StringValue">
                                                <v n="Value">""</v>
                                                <v n="DefaultValue">""</v>
                                              </o>
                                              <v n="Id">320L</v>
                                              <v n="IdParent">318L</v>
                                            </o>
                                            <o>
                                              <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                              <o n="Value" t="BoolValue">
                                                <v n="Value">"FALSE"</v>
                                                <v n="DefaultValue">"FALSE"</v>
                                              </o>
                                              <v n="Id">321L</v>
                                              <v n="IdParent">318L</v>
                                            </o>
                                          </l2>
                                          <v n="Id">318L</v>
                                          <v n="IdParent">309L</v>
                                        </o>
                                      </l2>
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Branch2_Init_act_MixingStates"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">310L</v>
                                        <v n="IdParent">309L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">311L</v>
                                        <v n="IdParent">309L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">312L</v>
                                        <v n="IdParent">309L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">313L</v>
                                        <v n="IdParent">309L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">309L</v>
                                    <v n="IdParent">190L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"MixDoneWaitAnother"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">229L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">230L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">231L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">232L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">233L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">234L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">235L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">236L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"MixDoneWaitAnother_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">237L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"MixDoneWaitAnother_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">238L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">239L</v>
                                        <v n="IdParent">228L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">228L</v>
                                    <v n="IdParent">190L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"MixDoneWaitAnother__to__MixComponent"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bContinue and not stTriblender.bComponenetMixDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">241L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">242L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">243L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">244L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">245L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">246L</v>
                                        <v n="IdParent">240L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">240L</v>
                                    <v n="IdParent">190L</v>
                                  </o>
                                  <o t="SFCJump">
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"MixComponent"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">225L</v>
                                        <v n="IdParent">224L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">226L</v>
                                        <v n="IdParent">224L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">227L</v>
                                        <v n="IdParent">224L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">224L</v>
                                    <v n="IdParent">190L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">191L</v>
                                  <v n="IdParent">190L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">192L</v>
                                  <v n="IdParent">190L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">193L</v>
                                  <v n="IdParent">190L</v>
                                </o>
                              </l2>
                              <v n="Id">190L</v>
                              <v n="IdParent">181L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch0_Init_act_MixingStates"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">182L</v>
                            <v n="IdParent">181L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">183L</v>
                            <v n="IdParent">181L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">184L</v>
                            <v n="IdParent">181L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">185L</v>
                            <v n="IdParent">181L</v>
                          </o>
                        </l2>
                        <v n="Id">181L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"LastComp"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">124L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">125L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">126L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">127L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">128L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">129L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">130L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">131L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"LastComp_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">132L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"CheckIfLast_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">133L</v>
                            <v n="IdParent">123L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"LastComp_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">134L</v>
                            <v n="IdParent">123L</v>
                          </o>
                        </l2>
                        <v n="Id">123L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"LastComp__to__Init_Init_act_MixingStates"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"bContinue "</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">136L</v>
                            <v n="IdParent">135L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">137L</v>
                            <v n="IdParent">135L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">138L</v>
                            <v n="IdParent">135L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">139L</v>
                            <v n="IdParent">135L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">140L</v>
                            <v n="IdParent">135L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">141L</v>
                            <v n="IdParent">135L</v>
                          </o>
                        </l2>
                        <v n="Id">135L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init_Init_act_MixingStates"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">22L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">23L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">24L</v>
                            <v n="IdParent">21L</v>
                          </o>
                        </l2>
                        <v n="Id">21L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">25L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">26L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">27L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCBranch">{e221b778-bb8f-44ba-8a6a-f796287d4e62}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="Init_Init_act_MixingStates_active" Id="{5b96ca2f-dac9-4416-a4c9-760e9f673ad5}">
      <Implementation>
        <ST><![CDATA[sStateDescription	:='Triblender valve closed';
sStateInstructions	:= 'Close triblender valve';

bDisableAmount:=TRUE;
bDisableName:=TRUE;
bDisableTime:=TRUE;

wButtonColor:=16#FFC0C0C0;
stTriblender.bError:=FALSE;
stTriblender.bDisolvingDone:=FALSE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="LastComp_active" Id="{2582a41b-802e-45c9-b5d0-7d9f66243cf9}">
      <Implementation>
        <ST><![CDATA[wButtonColor:=16#FF00FFFF;

sStateDescription	:=	'Finish';
sStateInstructions	:= 	'LastComponentMixed';

bDisableAmount	:=FALSE;
bDisableName	:=FALSE;
bDisableTime	:=FALSE;

]]></ST>
      </Implementation>
    </Action>
    <Action Name="LastComp_exit" Id="{adb66592-836d-46a4-a518-d754da30efe6}">
      <Implementation>
        <ST><![CDATA[VisuElems.CurrentVisu:= 'StartVisu';
stTriblender.bDisolvingDone:=TRUE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="MixComponent_active" Id="{1cf67d45-d09f-49f5-ad87-5f9ec42fdf26}">
      <Implementation>
        <ST><![CDATA[sStateDescription	:=	'Component Inside';
sStateInstructions	:= 	'Insert component in
 the specified amount';]]></ST>
      </Implementation>
    </Action>
    <Action Name="MixComponent_entry" Id="{741dfb45-7e63-4493-9a19-e4aebedfdc46}">
      <Implementation>
        <ST><![CDATA[bContinue:=FALSE;

bDisableAmount	:=FALSE;
bDisableName	:=FALSE;
bDisableTime	:=FALSE;

wButtonColor:=16#FFFF0000;
IF iCurrentMixingComponent<g_Data.MaxCompInProduct-1 THEN
	stTriblender.bLastComponent:=NOT arrComponents[iCurrentMixingComponent+1].bComponentEnable;
END_IF
stTriblender.sComponenetAmount:=TO_STRING(arrComponents[iCurrentMixingComponent].rCompActWeight);
stTriblender.sComponenetName:=arrComponents[iCurrentMixingComponent].sDescription;
stTriblender.tComponenetMixingTime:=TO_TIME(arrComponents[iCurrentMixingComponent].iMixingTime*1000);
fb_TriBlenderPump.m_Run(RPM:=arrComponents[iCurrentMixingComponent].rRpmTarget);]]></ST>
      </Implementation>
    </Action>
    <Action Name="MixDoneWaitAnother_active" Id="{7d82f5bc-b6bc-4046-b841-839403eb7c9b}">
      <Implementation>
        <ST><![CDATA[sStateDescription	:='Triblender valve Opened';
sStateInstructions	:= 'Mix Component done,
 open triblender valve';]]></ST>
      </Implementation>
    </Action>
    <Action Name="MixDoneWaitAnother_entry" Id="{ef359ffe-0713-42c1-bf19-c582d7c20eb8}">
      <Implementation>
        <ST><![CDATA[bContinue:=FALSE;

bDisableAmount:=TRUE;
bDisableName:=TRUE;
bDisableTime:=TRUE;
bDisableButton:=FALSE;
VisuElems.CurrentVisu:= 'StartVisu';



wButtonColor:=16#FF00FF00;]]></ST>
      </Implementation>
    </Action>
    <Action Name="OpenValve_entry" Id="{0d91f935-6559-426a-8a27-b3291b9477d1}">
      <Implementation>
        <ST><![CDATA[bContinue:=FALSE;

bDisableAmount:=TRUE;
bDisableName:=TRUE;
bDisableTime:=TRUE;
bDisableButton:=FALSE;

tonStageCirculation(IN:=FALSE);


sStateDescription	:='Triblender valve Opened';
sStateInstructions	:= 'Open triblender valve';

wButtonColor:=16#FF00FF00;]]></ST>
      </Implementation>
    </Action>
    <Transition Name="trans_RpmInTarget" Id="{9c69763e-6f57-4306-994c-85c1a23b4746}">
      <Implementation>
        <ST><![CDATA[fb_TriBlenderPump.nRPM< arrComponents[i].rRpmTarget+10 and fb_TriBlenderPump.nRPM> arrComponents[i].rRpmTarget-10]]></ST>
      </Implementation>
    </Transition>
    <Transition Name="transCircDone" Id="{c004dd09-02f8-4be2-a090-e7d683131b10}">
      <Implementation>
        <ST><![CDATA[tonStageCirculation.Q and stTriblender.rMaxAllowedPressure> stTriblender.rPressure and stTriblender.rMinAllowedFlow< stTriblender.rFlow]]></ST>
      </Implementation>
    </Transition>
    <Action Name="WaitForDone_active" Id="{b01908cf-9a52-4e61-956b-d173f0b8e957}">
      <Implementation>
        <ST><![CDATA[tonStageCirculation(IN:= TRUE,PT:=stTriblender.tComponenetMixingTime);
iCirculationTimeLeft:= TO_UINT(tonStageCirculation.PT - tonStageCirculation.ET)/1000;
bDisableButton:=TRUE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaitForDone_entry" Id="{a6f41bb9-a823-4292-995c-7ece526c63aa}">
      <Implementation>
        <ST><![CDATA[wButtonColor:=16#FF0000FF;

sStateDescription	:=	'Waiting';
sStateInstructions	:= 	'Wait for mixing done';
bContinue:=FALSE;

bDisableAmount	:=FALSE;
bDisableName	:=FALSE;
bDisableTime	:=FALSE;


tonStageCirculation(IN:= FALSE);]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaitForDone_exit" Id="{987162f7-5bc5-4025-8270-3ef2e2dd7475}">
      <Implementation>
        <ST><![CDATA[stTriblender.bComponenetMixDone:=TRUE;
wButtonColor:=16#FF00FF00;

bDisableAmount	:=TRUE;
bDisableName	:=TRUE;
bDisableTime	:=TRUE;


tonStageCirculation(IN:= FALSE);]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaitForStartPump_active" Id="{ede2e026-6ebe-4290-b268-7d5f0ce1e1d3}">
      <Implementation>
        <ST><![CDATA[sStateDescription	:='Start Water Circulation';
sStateInstructions	:= 'Start water circulation, check for leaks';
iCurrentMixingComponent:=0;
bContinue:=FALSE;
FOR i:= 0 TO g_Data.MaxCompInProduct-1 DO
	IF arrComponents[i].bIsWater THEN
		fb_TriBlenderPump.m_Run(RPM:=arrComponents[i].rRpmTarget);
	END_IF
END_FOR

wButtonColor:=16#FFFF0000;]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaitForStartPump_entry" Id="{59115d06-ebf0-45e1-9214-3f31cd33f08b}">
      <Implementation>
        <ST><![CDATA[
stTriblender.bStartDisolving:=FALSE;]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaterCirculation_active" Id="{4f4fcdfa-6e26-4f6f-8974-552317f91ea0}">
      <Implementation>
        <ST><![CDATA[tonStageCirculation(IN:= stTriblender.bPumpOnFdbk,PT:=stTriblender.tWaterCirculationTimeout);
iCirculationTimeLeft:= TO_UINT(tonStageCirculation.PT - tonStageCirculation.ET)/1000;

bDisableButton:=TRUE;

sStateDescription	:='Wait for pressure and flow';
sStateInstructions	:= 'Water circulation in progress,
 check for leaks';]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaterCirculation_entry" Id="{a6b6879f-7055-4ce7-8b92-baa3c44e6dec}">
      <Implementation>
        <ST><![CDATA[bContinue:=FALSE;


bDisableAmount:=TRUE;
bDisableName:=TRUE;
bDisableTime:=FALSE;

tonStageCirculation(IN:=FALSE);


]]></ST>
      </Implementation>
    </Action>
    <Action Name="WaterCirculation_exit" Id="{a38de536-3fb4-4fcb-9003-5477db64c93a}">
      <Implementation>
        <ST><![CDATA[tonStageCirculation(IN:=FALSE);]]></ST>
      </Implementation>
    </Action>
    <LineIds Name="prg_TriBlender">
      <LineId Id="27" Count="0" />
      <LineId Id="29" Count="0" />
      <LineId Id="28" Count="0" />
      <LineId Id="30" Count="2" />
      <LineId Id="65" Count="1" />
      <LineId Id="2" Count="0" />
      <LineId Id="102" Count="1" />
      <LineId Id="101" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.CheckIfLast_entry">
      <LineId Id="1" Count="1" />
      <LineId Id="4" Count="0" />
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.FlowOrPressureError_entry">
      <LineId Id="1" Count="2" />
    </LineIds>
    <LineIds Name="prg_TriBlender.Init_Init_act_MixingStates_active">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="4" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="10" Count="1" />
    </LineIds>
    <LineIds Name="prg_TriBlender.LastComp_active">
      <LineId Id="2" Count="2" />
      <LineId Id="1" Count="0" />
      <LineId Id="6" Count="4" />
      <LineId Id="5" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.LastComp_exit">
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.MixComponent_active">
      <LineId Id="2" Count="1" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.MixComponent_entry">
      <LineId Id="25" Count="12" />
      <LineId Id="24" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.MixDoneWaitAnother_active">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.MixDoneWaitAnother_entry">
      <LineId Id="2" Count="5" />
      <LineId Id="10" Count="1" />
      <LineId Id="13" Count="1" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.OpenValve_entry">
      <LineId Id="2" Count="0" />
      <LineId Id="4" Count="3" />
      <LineId Id="15" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="10" Count="2" />
      <LineId Id="9" Count="0" />
      <LineId Id="14" Count="0" />
      <LineId Id="13" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.trans_RpmInTarget">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.transCircDone">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaitForDone_active">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaitForDone_entry">
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="9" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaitForDone_exit">
      <LineId Id="1" Count="1" />
      <LineId Id="9" Count="0" />
      <LineId Id="4" Count="4" />
      <LineId Id="3" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaitForStartPump_active">
      <LineId Id="2" Count="9" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaitForStartPump_entry">
      <LineId Id="4" Count="0" />
      <LineId Id="13" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaterCirculation_active">
      <LineId Id="1" Count="1" />
      <LineId Id="4" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="6" Count="1" />
      <LineId Id="5" Count="0" />
      <LineId Id="9" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaterCirculation_entry">
      <LineId Id="1" Count="1" />
      <LineId Id="4" Count="2" />
      <LineId Id="3" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="10" Count="0" />
      <LineId Id="13" Count="0" />
      <LineId Id="9" Count="0" />
    </LineIds>
    <LineIds Name="prg_TriBlender.WaterCirculation_exit">
      <LineId Id="1" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>