<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.15">
  <POU Name="FB_Line_Target" Id="{a73be08b-a059-412e-9240-f16489ac4962}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_Line_Target EXTENDS FB_SFC_Cycle IMPLEMENTS ITF_FB_SFC_Cycle
VAR_INPUT
	valTankA				:	E_Pis_Name	;
	valTankB				:	E_Pis_Name	;
	valTankA_Pipe			:	E_Pis_Name	;
	valTankB_Pipe			:	E_Pis_Name	;
	valDrain				:	E_Pis_Name	;
	valCIP					:	E_Pis_Name	;
END_VAR
VAR_OUTPUT
END_VAR
VAR
	eReq				: E_Line_Target;
	eProcess			: E_Line_Target;
	eStatus				: E_Line_Target;
	
	fbPis				: FB_Piston;
	
	stPis_TankA				: REFERENCE TO ST_Piston;
	stPis_TankB				: REFERENCE TO ST_Piston;
	stPis_TankA_Pipe		: REFERENCE TO ST_Piston;
	stPis_TankB_Pipe		: REFERENCE TO ST_Piston;
	stPis_Drain				: REFERENCE TO ST_Piston;
	stPis_CIP				: REFERENCE TO ST_Piston;
	
	stPis_Outlet: ST_Piston;
	tonDrainTime: TON;
	rt_Req_Reset: R_TRIG;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[act_GetReference();

act_Oper();
//IF NOT Init.x THEN
	act_Status();
//END_IF

tonDrainTime(PT:=T#1M, IN:=eStatus=E_Line_Target.eDrain AND eReq=E_Line_Target.eNone);
IF tonDrainTime.Q 
AND eReq=E_Line_Target.eNone
AND eProcess=E_Line_Target.eNone
THEN;
	eReq:=E_Line_Target.eClose;
END_IF

m_Request_Reset(memo:=rt_Req_Reset);//]]></ST>
    </Implementation>
    <Folder Name="Manage" Id="{e5743553-9439-4305-9e84-949d6d5f1f58}" />
    <Action Name="_aCIP_active" Id="{1c5f0b2c-a2c3-4aa0-90cb-5189c5a6156b}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_Line_Target.eCIP
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aCIP_entry" Id="{162310eb-2bb6-431e-b347-1831ed1ae816}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release);		
fbPis.m_SetByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_CIP, 				req:=E_Piston_Recipe_State.Act);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aClose_active" Id="{4eee4bc2-b7ef-4e03-88f5-c6d6fb3b3622}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_Line_Target.eClose
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aClose_entry" Id="{0e56069f-368f-4cd6-b1bd-6a8c8b618221}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release);		
fbPis.m_SetByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_CIP, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aDone_entry" Id="{ace91bfe-eb50-4697-9e26-19f420379f6a}">
      <Implementation>
        <ST><![CDATA[eProcess:=E_Line_Target.eNone;
eReq:=E_Line_Target.eNone;
bRun:=FALSE;
bDone:=TRUE;
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aDrain_active" Id="{16bd941f-d65c-46b7-afee-66ba2e81eb6d}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_Line_Target.eDrain
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aDrain_entry" Id="{e3786de5-7c06-4103-8b0a-d372c40a7876}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release);	
//fbPis.m_SetByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release);	
fbPis.m_SetByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_CIP, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aInit_active" Id="{8a00560f-74f4-42ea-ad69-c17f7f4c4676}">
      <Implementation>
        <ST><![CDATA[SFCReset:=FALSE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aInit_exit" Id="{699d0b5d-a3af-44d6-9603-9f23437535c9}">
      <Implementation>
        <ST><![CDATA[eProcess:=E_Line_Target.eNone;
eReq:=E_Line_Target.eNone;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aReady_active" Id="{9dae6a82-6750-4aef-88f6-30fbe0672b63}">
      <Implementation>
        <ST><![CDATA[CASE eReq OF
	E_Line_Target.eClose:;
			IF TRUE THEN;
				eProcess:=E_Line_Target.eClose;
			END_IF

	E_Line_Target.eTank_A:;
			IF TRUE THEN;
				eProcess:=E_Line_Target.eTank_A;
			END_IF	
			
	E_Line_Target.eTank_B:;
			IF TRUE THEN;
				eProcess:=E_Line_Target.eTank_B;
			END_IF	
			
	E_Line_Target.eCIP:;
			IF TRUE THEN;
				eProcess:=E_Line_Target.eCIP;
			END_IF	

	E_Line_Target.eDrain:;
			IF TRUE THEN;
				eProcess:=E_Line_Target.eDrain;
			END_IF	
		
END_CASE]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aReady_exit" Id="{991d30c6-bdb3-4d67-8d37-d97b5a4fe6b2}">
      <Implementation>
        <ST><![CDATA[bRun:=TRUE;
bDone:=FALSE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_A_active" Id="{11e988fc-4330-4d0d-b9fd-24a06f163182}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE  
AND eStatus=E_Line_Target.eTank_A 
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_A_entry" Id="{2451655f-1f9c-46d1-bcc3-f92208ba93ea}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Act);	
fbPis.m_SetByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release);	
fbPis.m_SetByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_CIP, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_B_active" Id="{1abd18c4-5659-4c67-8d8d-71c43176571d}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_Line_Target.eTank_B
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_B_entry" Id="{0e5f6a4c-494c-482b-8faf-2288a342d2b2}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release);	
//fbPis.m_SetByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release);	
fbPis.m_SetByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_CIP, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="act_GetReference" Id="{a3ab97cc-223f-4ca6-a0d8-38cc9345b8fd}" FolderPath="Manage\">
      <Implementation>
        <ST><![CDATA[m_Set_SFCFlags_Reference();
//refElement REF= fbElement[eElementID];
//refState_Long REF= fbElement[eElementID].eState_Long;

stPis_TankA				REF= g_Piston.stPis[valTankA];
stPis_TankB				REF= g_Piston.stPis[valTankB];
stPis_TankA_Pipe		REF= g_Piston.stPis[valTankA_Pipe];
stPis_TankB_Pipe		REF= g_Piston.stPis[valTankB_Pipe];
stPis_Drain				REF= g_Piston.stPis[valDrain];
stPis_CIP				REF= g_Piston.stPis[valCIP];]]></ST>
      </Implementation>
    </Action>
    <Action Name="act_Oper" Id="{b85f536a-f031-4323-8005-3b43c10e0de6}" FolderPath="Manage\">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">3L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">4L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">5L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">6L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">7L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">8L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">9L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">10L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aInit_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aInit_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">2L</v>
                          </o>
                        </l2>
                        <v n="Id">2L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init__to__Valves_to_default"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">18L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">19L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">20L</v>
                            <v n="IdParent">14L</v>
                          </o>
                        </l2>
                        <v n="Id">14L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Valves_to_default"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">26L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">27L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">28L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">29L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">30L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">31L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">32L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">33L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">34L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">35L</v>
                            <v n="IdParent">25L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">36L</v>
                            <v n="IdParent">25L</v>
                          </o>
                        </l2>
                        <v n="Id">25L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Valves_to_default__to__Ready"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">38L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">39L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">40L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">41L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">42L</v>
                            <v n="IdParent">37L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">43L</v>
                            <v n="IdParent">37L</v>
                          </o>
                        </l2>
                        <v n="Id">37L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Ready"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">45L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">46L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">47L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">48L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">49L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">50L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">51L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">52L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aReady_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">53L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">54L</v>
                            <v n="IdParent">44L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aReady_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">55L</v>
                            <v n="IdParent">44L</v>
                          </o>
                        </l2>
                        <v n="Id">44L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch0__Ready__to__Close"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_Line_Target.eClose"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">487L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">488L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">489L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">490L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">491L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">492L</v>
                                        <v n="IdParent">486L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">486L</v>
                                    <v n="IdParent">482L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Close"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">494L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">495L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">496L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">497L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">498L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">499L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"t#1s"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">500L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">501L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aClose_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">502L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aClose_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">503L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">504L</v>
                                        <v n="IdParent">493L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">493L</v>
                                    <v n="IdParent">482L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Close__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">506L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">507L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">508L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">509L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">510L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">511L</v>
                                        <v n="IdParent">505L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">505L</v>
                                    <v n="IdParent">482L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">483L</v>
                                  <v n="IdParent">482L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">484L</v>
                                  <v n="IdParent">482L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">485L</v>
                                  <v n="IdParent">482L</v>
                                </o>
                              </l2>
                              <v n="Id">482L</v>
                              <v n="IdParent">473L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch1__Ready__to__Tank_A"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_Line_Target.eTank_A"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">517L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">518L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">519L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">520L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">521L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">522L</v>
                                        <v n="IdParent">516L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">516L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_A"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">524L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">525L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">526L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">527L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">528L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">529L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"t#1s"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">530L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">531L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_A_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">532L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_A_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">533L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">534L</v>
                                        <v n="IdParent">523L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">523L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_A__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">536L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">537L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">538L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">539L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">540L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">541L</v>
                                        <v n="IdParent">535L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">535L</v>
                                    <v n="IdParent">512L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">513L</v>
                                  <v n="IdParent">512L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">514L</v>
                                  <v n="IdParent">512L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">515L</v>
                                  <v n="IdParent">512L</v>
                                </o>
                              </l2>
                              <v n="Id">512L</v>
                              <v n="IdParent">473L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch2__Ready__to__Tank_B"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_Line_Target.eTank_B"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">547L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">548L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">549L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">550L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">551L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">552L</v>
                                        <v n="IdParent">546L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">546L</v>
                                    <v n="IdParent">542L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_B"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">554L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">555L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">556L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">557L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">558L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">559L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"t#1s"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">560L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">561L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_B_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">562L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_B_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">563L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">564L</v>
                                        <v n="IdParent">553L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">553L</v>
                                    <v n="IdParent">542L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_B__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">566L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">567L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">568L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">569L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">570L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">571L</v>
                                        <v n="IdParent">565L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">565L</v>
                                    <v n="IdParent">542L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">543L</v>
                                  <v n="IdParent">542L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">544L</v>
                                  <v n="IdParent">542L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">545L</v>
                                  <v n="IdParent">542L</v>
                                </o>
                              </l2>
                              <v n="Id">542L</v>
                              <v n="IdParent">473L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch3__Ready__to__CIP"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_Line_Target.eCIP"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">637L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">638L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">639L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">640L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">641L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">642L</v>
                                        <v n="IdParent">636L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">636L</v>
                                    <v n="IdParent">632L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"CIP"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">644L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">645L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">646L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">647L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">648L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">649L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"t#1s"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">650L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">651L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aCIP_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">652L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aCIP_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">653L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">654L</v>
                                        <v n="IdParent">643L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">643L</v>
                                    <v n="IdParent">632L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"CIP__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">656L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">657L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">658L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">659L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">660L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">661L</v>
                                        <v n="IdParent">655L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">655L</v>
                                    <v n="IdParent">632L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">633L</v>
                                  <v n="IdParent">632L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">634L</v>
                                  <v n="IdParent">632L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">635L</v>
                                  <v n="IdParent">632L</v>
                                </o>
                              </l2>
                              <v n="Id">632L</v>
                              <v n="IdParent">473L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch4__Ready__to__Drain"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_Line_Target.eDrain"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">670L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">671L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">672L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">673L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">674L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">675L</v>
                                        <v n="IdParent">669L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">669L</v>
                                    <v n="IdParent">665L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Drain"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">696L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">697L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">698L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">699L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">700L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">701L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"t#1s"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">702L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">703L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aDrain_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">704L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aDrain_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">705L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">706L</v>
                                        <v n="IdParent">695L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">695L</v>
                                    <v n="IdParent">665L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Drain__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">689L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">690L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">691L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">692L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">693L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">694L</v>
                                        <v n="IdParent">688L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">688L</v>
                                    <v n="IdParent">665L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">666L</v>
                                  <v n="IdParent">665L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">667L</v>
                                  <v n="IdParent">665L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">668L</v>
                                  <v n="IdParent">665L</v>
                                </o>
                              </l2>
                              <v n="Id">665L</v>
                              <v n="IdParent">473L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch0_act_Oper"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">474L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">475L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">476L</v>
                            <v n="IdParent">473L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">477L</v>
                            <v n="IdParent">473L</v>
                          </o>
                        </l2>
                        <v n="Id">473L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Done"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">89L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">90L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">91L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">92L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">93L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">94L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">95L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">96L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">97L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aDone_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">98L</v>
                            <v n="IdParent">88L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">99L</v>
                            <v n="IdParent">88L</v>
                          </o>
                        </l2>
                        <v n="Id">88L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Done__to__Init"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">101L</v>
                            <v n="IdParent">100L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">102L</v>
                            <v n="IdParent">100L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">103L</v>
                            <v n="IdParent">100L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">104L</v>
                            <v n="IdParent">100L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">105L</v>
                            <v n="IdParent">100L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">106L</v>
                            <v n="IdParent">100L</v>
                          </o>
                        </l2>
                        <v n="Id">100L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">22L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">23L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">24L</v>
                            <v n="IdParent">21L</v>
                          </o>
                        </l2>
                        <v n="Id">21L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">662L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">663L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">664L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCBranch">{e221b778-bb8f-44ba-8a6a-f796287d4e62}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="act_Status" Id="{8c31a424-7f78-49e2-b4ec-e3d2a2df1502}" FolderPath="Manage\">
      <Implementation>
        <ST><![CDATA[IF TRUE 
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release)	
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release)	
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release)
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_CIP, 			req:=E_Piston_Recipe_State.Release)
THEN;
	eStatus:=E_Line_Target.eClose;
ELSIF TRUE 
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Act)		
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release)	
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release)
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_CIP, 			req:=E_Piston_Recipe_State.Release)
THEN;
	eStatus:=E_Line_Target.eTank_A;
ELSIF TRUE 
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release)		
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release)	
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Act)
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_CIP, 			req:=E_Piston_Recipe_State.Release)
THEN;
	eStatus:=E_Line_Target.eTank_B;
ELSIF TRUE 
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release)		
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release)	
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release)
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Act)
AND fbPis.m_CheckByRecipe(stPis:=stPis_CIP, 			req:=E_Piston_Recipe_State.Act)
THEN;
	eStatus:=E_Line_Target.eCIP;
ELSIF TRUE 
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA, 			req:=E_Piston_Recipe_State.Release)		
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankA_Pipe, 		req:=E_Piston_Recipe_State.Release)	
AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB, 			req:=E_Piston_Recipe_State.Release)
//AND fbPis.m_CheckByRecipe(stPis:=stPis_TankB_Pipe, 		req:=E_Piston_Recipe_State.Release)
AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 			req:=E_Piston_Recipe_State.Act)
AND fbPis.m_CheckByRecipe(stPis:=stPis_CIP, 			req:=E_Piston_Recipe_State.Release)
THEN;
	eStatus:=E_Line_Target.eDrain;
ELSE;
	eStatus:=E_Line_Target.eNone;
END_IF ]]></ST>
      </Implementation>
    </Action>
    <Method Name="m_CheckStatus" Id="{a95850ca-15b2-4e7e-a635-56b44d398318}" FolderPath="Manage\">
      <Declaration><![CDATA[METHOD m_CheckStatus : BOOL
VAR_INPUT
	eReqStatus		: E_Line_Target;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF eStatus=eReqStatus 
AND eProcess=E_Line_Target.eNone
AND eReq=E_Line_Target.eNone
AND bReady
AND bDone
AND NOT bRun
THEN;
	m_CheckStatus:=TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="m_Request_Reset" Id="{95945eb0-2ad1-49de-8030-be298be214ee}" FolderPath="Manage\">
      <Declaration><![CDATA[METHOD m_Request_Reset : BOOL
VAR_IN_OUT
	memo: R_TRIG;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[memo(CLK:=eReq=0);
IF TRUE 
AND memo.Q
THEN;
	SFCReset:=TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="m_Run" Id="{4181f26e-983c-4e66-bf41-bf25464233de}" FolderPath="Manage\">
      <Declaration><![CDATA[METHOD m_Run : BOOL
VAR_INPUT
	eReqProc			: E_Line_Target;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF eProcess=E_Line_Target.eNone THEN;
	eProcess:=eReq:=eReqProc;
	bDone:=FALSE;
	m_Run:=TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="m_Set_SFCFlags_Reference" Id="{98131e4f-ae98-4828-8ba6-dcfb4bcb3c2f}" FolderPath="Manage\">
      <Declaration><![CDATA[METHOD m_Set_SFCFlags_Reference : BOOL
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//Set reference to SFC flags

refSFC.SFCInit REF= SFCInit;
refSFC.SFCReset REF= SFCReset;
refSFC.SFCError REF= SFCError;
refSFC.SFCEnableLimit REF= SFCEnableLimit;
refSFC.SFCErrorStep REF= SFCErrorStep;
refSFC.SFCErrorPOU REF= SFCErrorPOU;
refSFC.SFCQuitError REF= SFCQuitError;
refSFC.SFCPause REF= SFCPause;
refSFC.SFCTrans REF= SFCTrans;
refSFC.SFCCurrentStep REF= SFCCurrentStep;
refSFC.SFCTip REF= SFCTip;
refSFC.SFCTipMode REF= SFCTipMode;

// Cycle handle for SFC
m_SFC_Handle();]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_Line_Target">
      <LineId Id="35" Count="5" />
      <LineId Id="64" Count="6" />
      <LineId Id="9" Count="0" />
      <LineId Id="100" Count="0" />
      <LineId Id="99" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aCIP_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aCIP_entry">
      <LineId Id="2" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="6" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aClose_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aClose_entry">
      <LineId Id="16" Count="0" />
      <LineId Id="22" Count="0" />
      <LineId Id="17" Count="0" />
      <LineId Id="23" Count="0" />
      <LineId Id="20" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aDone_entry">
      <LineId Id="2" Count="3" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aDrain_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aDrain_entry">
      <LineId Id="2" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="6" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aInit_active">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aInit_exit">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aReady_active">
      <LineId Id="2" Count="14" />
      <LineId Id="32" Count="0" />
      <LineId Id="29" Count="2" />
      <LineId Id="28" Count="0" />
      <LineId Id="33" Count="3" />
      <LineId Id="22" Count="0" />
      <LineId Id="37" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aReady_exit">
      <LineId Id="3" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aTank_A_active">
      <LineId Id="2" Count="1" />
      <LineId Id="12" Count="1" />
      <LineId Id="6" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aTank_A_entry">
      <LineId Id="2" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="6" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aTank_B_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target._aTank_B_entry">
      <LineId Id="2" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="6" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target.act_GetReference">
      <LineId Id="2" Count="4" />
      <LineId Id="21" Count="2" />
      <LineId Id="9" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target.act_Status">
      <LineId Id="2" Count="0" />
      <LineId Id="11" Count="0" />
      <LineId Id="82" Count="0" />
      <LineId Id="12" Count="0" />
      <LineId Id="83" Count="0" />
      <LineId Id="15" Count="1" />
      <LineId Id="8" Count="1" />
      <LineId Id="1" Count="0" />
      <LineId Id="19" Count="0" />
      <LineId Id="84" Count="1" />
      <LineId Id="20" Count="0" />
      <LineId Id="23" Count="1" />
      <LineId Id="27" Count="1" />
      <LineId Id="18" Count="0" />
      <LineId Id="30" Count="0" />
      <LineId Id="86" Count="1" />
      <LineId Id="31" Count="0" />
      <LineId Id="34" Count="1" />
      <LineId Id="38" Count="1" />
      <LineId Id="51" Count="0" />
      <LineId Id="63" Count="0" />
      <LineId Id="88" Count="1" />
      <LineId Id="64" Count="0" />
      <LineId Id="67" Count="1" />
      <LineId Id="71" Count="1" />
      <LineId Id="74" Count="1" />
      <LineId Id="90" Count="1" />
      <LineId Id="76" Count="3" />
      <LineId Id="73" Count="0" />
      <LineId Id="80" Count="1" />
      <LineId Id="62" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target.m_CheckStatus">
      <LineId Id="5" Count="0" />
      <LineId Id="13" Count="1" />
      <LineId Id="19" Count="0" />
      <LineId Id="10" Count="1" />
      <LineId Id="9" Count="0" />
      <LineId Id="7" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target.m_Request_Reset">
      <LineId Id="10" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="6" Count="1" />
    </LineIds>
    <LineIds Name="FB_Line_Target.m_Run">
      <LineId Id="5" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="9" Count="1" />
      <LineId Id="8" Count="0" />
    </LineIds>
    <LineIds Name="FB_Line_Target.m_Set_SFCFlags_Reference">
      <LineId Id="5" Count="15" />
      <LineId Id="4" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>