<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.12">
  <POU Name="FB_CIP_Client" Id="{c5033c12-cb76-4d9f-9912-a992211c6f9c}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_CIP_Client EXTENDS FB_SFC_Cycle IMPLEMENTS ITF_FB_SFC_Cycle
VAR_INPUT
	//eElementID			: E_Element_List;
	
	valClient_Source		: E_Pis_Name;
	valClient_Return		: E_Pis_Name;
	valS_Marinade_Up		: E_Pis_Name;
	//valS_Marinade_Up_Drain	: E_Pis_Name;
	valS_Marinade_Low		: E_Pis_Name;
	valS_Color_Up			: E_Pis_Name;
	//valS_Color_Up_Drain		: E_Pis_Name;
	valS_Color_Low			: E_Pis_Name;
	//valTank_1				: E_Pis_Name;
	//valTank_2				: E_Pis_Name;
	//valTank_3				: E_Pis_Name;
	//valTank_4				: E_Pis_Name;
	//valS_Marinade_Low_Select	: E_Pis_Name;
	//valS_Color_Low_Select	: E_Pis_Name;
	valDrain				: E_Pis_Name;
	valNoName				: E_Pis_Name;//V1030
	valS_Future				: E_Pis_Name;
	
END_VAR
VAR_OUTPUT
END_VAR
VAR
	//refElement		: REFERENCE TO FB_Element;
	//refState_Long		: REFERENCE TO E_Element_State_Long;
	eReq				: E_CIP_Usage;
	eProcess			: E_CIP_Usage;
	eStatus				: E_CIP_Usage;
	
	fbPis					: FB_Piston;
	stPis_Client_Source			: REFERENCE TO ST_Piston;
	stPis_Client_Return			: REFERENCE TO ST_Piston;
	stPis_S_Marinade_Up			: REFERENCE TO ST_Piston;
	//stPis_S_Marinade_Up_Drain	: REFERENCE TO ST_Piston;
	stPis_S_Marinade_Low		: REFERENCE TO ST_Piston;
	stPis_S_Color_Up			: REFERENCE TO ST_Piston;
	//stPis_S_Color_Up_Drain		: REFERENCE TO ST_Piston;
	stPis_S_Color_Low			: REFERENCE TO ST_Piston;
	//stPis_Tank_1				: REFERENCE TO ST_Piston;
	//stPis_Tank_2				: REFERENCE TO ST_Piston;
	//stPis_Tank_3				: REFERENCE TO ST_Piston;
	//stPis_Tank_4				: REFERENCE TO ST_Piston;
	//stPis_S_Marinade_Low_Select	: REFERENCE TO ST_Piston;
	//stPis_S_Color_Low_Select	: REFERENCE TO ST_Piston;
	stPis_Drain					: REFERENCE TO ST_Piston;	
	stPis_NoName				: REFERENCE TO ST_Piston;//V1030
	stPis_S_Future				: REFERENCE TO ST_Piston;

END_VAR
VAR_IN_OUT


END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[act_GetReference();

act_Oper();
IF NOT Init.x THEN;
	act_Status();
END_IF

]]></ST>
    </Implementation>
    <Folder Name="Manage" Id="{38103117-043f-403d-a53b-cc92b5c9eca8}" />
    <Action Name="_aDone_entry" Id="{60428b5e-2664-48fc-baa3-5f1fc5212655}">
      <Implementation>
        <ST><![CDATA[eProcess:=E_CIP_Usage.eNotInUse;
eReq:=E_CIP_Usage.eNotInUse;
bRun:=FALSE;
bDone:=TRUE;
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aInit_active" Id="{ba4548f9-0bde-4457-a942-f84ef37dcc1c}">
      <Implementation>
        <ST><![CDATA[SFCReset:=FALSE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aInit_exit" Id="{f29be3ee-e528-4005-96b2-1ef3343e2f94}">
      <Implementation>
        <ST><![CDATA[eProcess:=E_CIP_Usage.eNotInUse;
eReq:=E_CIP_Usage.eNotInUse;
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLine_Color_active" Id="{f2da4561-e2b1-4031-b275-456749682309}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eLine_Color
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLine_Color_entry" Id="{72d5631d-2f17-431d-af41-77b8d2aee607}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLine_Marinada_active" Id="{74285a53-17ed-49d1-8065-636d4e3f572f}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eLine_Marinada
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLine_Marinada_entry" Id="{8f148dfe-1383-4cb1-b559-71eda112affa}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLocal_active" Id="{0c273ec4-07ea-4c3a-9a5b-c8ebfdd77695}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eLocal
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aLocal_entry" Id="{89bb949b-73b9-4e77-8017-b6327b0bdda0}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aReady_active" Id="{08fcf68e-dc0f-47ca-acbd-f456115322bd}">
      <Implementation>
        <ST><![CDATA[

CASE eReq OF
	E_CIP_Usage.eLine_Color:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eLine_Color;
			END_IF

	E_CIP_Usage.eLine_Marinada:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eLine_Marinada;
			END_IF	
			
	E_CIP_Usage.eLocal:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eLocal;
			END_IF	

	E_CIP_Usage.eNotInUse:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eNotInUse;
			END_IF	
			
	E_CIP_Usage.eTank_1:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTank_1;
			END_IF	
	E_CIP_Usage.eTank_2:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTank_2;
			END_IF	
	E_CIP_Usage.eTank_3:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTank_3;
			END_IF	
	E_CIP_Usage.eTank_4:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTank_4;
			END_IF	
	E_CIP_Usage.eTriBlender_Color:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTriBlender_Color;
			END_IF	
	E_CIP_Usage.eTriBlender_Marinada:;
			IF TRUE THEN;
				eProcess:=E_CIP_Usage.eTriBlender_Marinada;
			END_IF	

END_CASE
		
]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aReady_entry" Id="{212cc84d-c05e-4473-be8d-ce6c07a1947f}">
      <Implementation>
        <ST><![CDATA[]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aReady_exit" Id="{5f3f3241-71ef-4f6c-8d41-41776643de15}">
      <Implementation>
        <ST><![CDATA[bRun:=TRUE;
bDone:=FALSE;]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_1_active" Id="{35ac2ee3-7118-443b-9114-b224b600d3b5}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTank_1
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_1_entry" Id="{328f52ec-1b83-47ac-84bf-d158e139b2f9}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_2_active" Id="{d1483e64-4746-49a3-9e31-99ca013c3759}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTank_2
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_2_entry" Id="{14fd1617-abf4-47e8-b906-b9c9df5f476d}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_3_active" Id="{371c6bec-9334-4491-864a-d33c65b63a61}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTank_3
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_3_entry" Id="{28e65717-9ec3-49b4-9c7a-55f22afa9837}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_4_active" Id="{88414d37-f878-422b-978f-18c0dc12a666}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTank_4
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTank_4_entry" Id="{c1927158-4d78-451e-a925-f4404ebed7c3}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTriBlender_Color_active" Id="{3c0e8be8-f6f7-4fe6-b7ac-8c6a37c70621}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTriBlender_Color
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTriBlender_Color_entry" Id="{c991bc47-9ace-4a84-884a-f03475ca6c26}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTriBlender_Marinada_active" Id="{72cc4ab0-083a-4817-a202-7c56b859c63c}">
      <Implementation>
        <ST><![CDATA[bStepDone:=FALSE;
IF TRUE 
AND eStatus=E_CIP_Usage.eTriBlender_Marinada
THEN;
	bStepDone:=TRUE;
END_IF]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="_aTriBlender_Marinada_entry" Id="{954a9e30-8407-40fd-8169-d919834d753b}">
      <Implementation>
        <ST><![CDATA[fbPis.m_SetByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Up_Drain, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Act);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Up_Drain, 		req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low, 			req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Marinade_Low_Select, req:=E_Piston_Recipe_State.Act);
//fbPis.m_SetByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release);
fbPis.m_SetByRecipe(stPis:=stPis_S_Future, 				req:=E_Piston_Recipe_State.Release);]]></ST>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="ActionObjectDuplicationModeProperty">
              <v n="Embedded">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="ActionObjectDuplicationModeProperty">{6a58c9ae-b0e2-4127-8d9c-cbfc36a09580}</Type>
            <Type n="Boolean">System.Boolean</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="act_GetReference" Id="{84cac95e-a105-49db-a8ae-c6f6784af55d}" FolderPath="Manage\">
      <Implementation>
        <ST><![CDATA[m_Set_SFCFlags_Reference();
//refElement REF= fbElement[eElementID];
//refState_Long REF= fbElement[eElementID].eState_Long;

stPis_Client_Source			REF= g_Piston.stPis[valClient_Source];
stPis_Client_Return			REF= g_Piston.stPis[valClient_Return];
stPis_S_Marinade_Up			REF= g_Piston.stPis[valS_Marinade_Up];
//stPis_S_Marinade_Up_Drain	REF= g_Piston.stPis[valS_Marinade_Up_Drain];
stPis_S_Marinade_Low		REF= g_Piston.stPis[valS_Marinade_Low];
stPis_S_Color_Up			REF= g_Piston.stPis[valS_Color_Up];
//stPis_S_Color_Up_Drain		REF= g_Piston.stPis[valS_Color_Up_Drain];
stPis_S_Color_Low			REF= g_Piston.stPis[valS_Color_Low];
//stPis_Tank_1				REF= g_Piston.stPis[valTank_1];
//stPis_Tank_2				REF= g_Piston.stPis[valTank_2];
//stPis_Tank_3				REF= g_Piston.stPis[valTank_3];
//stPis_Tank_4				REF= g_Piston.stPis[valTank_4];
//stPis_S_Marinade_Low_Select	REF= g_Piston.stPis[valS_Marinade_Low_Select];
//stPis_S_Color_Low_Select	REF= g_Piston.stPis[valS_Color_Low_Select];
stPis_Drain					REF= g_Piston.stPis[valDrain];
stPis_NoName				REF= g_Piston.stPis[valNoName];
stPis_S_Future				REF= g_Piston.stPis[valS_Future];]]></ST>
      </Implementation>
    </Action>
    <Action Name="act_Oper" Id="{ed4bd9f9-7bcc-429e-a8d9-d36dd2b5f0b3}" FolderPath="Manage\">
      <Implementation>
        <SFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="SFCImplementationObject">
                <o n="Root" t="SFCSegment">
                  <o n="ElementList" t="SFCElementList">
                    <l2 n="InnerList">
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">3L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">4L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">5L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">6L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">7L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">8L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"T#0.5s"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">9L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">10L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aInit_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">11L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">12L</v>
                            <v n="IdParent">2L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aInit_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">13L</v>
                            <v n="IdParent">2L</v>
                          </o>
                        </l2>
                        <v n="Id">2L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Init__to__Valves_to_Deafult"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">15L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">16L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">17L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">18L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">19L</v>
                            <v n="IdParent">14L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">20L</v>
                            <v n="IdParent">14L</v>
                          </o>
                        </l2>
                        <v n="Id">14L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Valves_to_Deafult"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">67L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">68L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">69L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">70L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">71L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">72L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">73L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">74L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">75L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">76L</v>
                            <v n="IdParent">66L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">77L</v>
                            <v n="IdParent">66L</v>
                          </o>
                        </l2>
                        <v n="Id">66L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Valves_to_Deafult__to__Ready"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">79L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">80L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">81L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">82L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">83L</v>
                            <v n="IdParent">78L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">84L</v>
                            <v n="IdParent">78L</v>
                          </o>
                        </l2>
                        <v n="Id">78L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Ready"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">29L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">30L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">31L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">32L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">33L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">34L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">35L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">36L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aReady_active"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">37L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aReady_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">38L</v>
                            <v n="IdParent">28L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aReady_exit"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">39L</v>
                            <v n="IdParent">28L</v>
                          </o>
                        </l2>
                        <v n="Id">28L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCBranch">
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" cet="SFCSegment">
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch0__Ready__to__Local"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eLocal"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">922L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">923L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">924L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">925L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">926L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">927L</v>
                                        <v n="IdParent">921L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">921L</v>
                                    <v n="IdParent">917L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Local"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">929L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">930L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">931L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">932L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">933L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">934L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">935L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">936L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLocal_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">937L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLocal_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">938L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">939L</v>
                                        <v n="IdParent">928L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">928L</v>
                                    <v n="IdParent">917L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Local__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">941L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">942L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">943L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">944L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">945L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">946L</v>
                                        <v n="IdParent">940L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">940L</v>
                                    <v n="IdParent">917L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">918L</v>
                                  <v n="IdParent">917L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">919L</v>
                                  <v n="IdParent">917L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">920L</v>
                                  <v n="IdParent">917L</v>
                                </o>
                              </l2>
                              <v n="Id">917L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch1__Ready__to__Tank_1"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTank_1"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">952L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">953L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">954L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">955L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">956L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">957L</v>
                                        <v n="IdParent">951L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">951L</v>
                                    <v n="IdParent">947L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_1"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">959L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">960L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">961L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">962L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">963L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">964L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">965L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">966L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_1_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">967L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_1_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">968L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">969L</v>
                                        <v n="IdParent">958L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">958L</v>
                                    <v n="IdParent">947L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_1__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">971L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">972L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">973L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">974L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">975L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">976L</v>
                                        <v n="IdParent">970L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">970L</v>
                                    <v n="IdParent">947L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">948L</v>
                                  <v n="IdParent">947L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">949L</v>
                                  <v n="IdParent">947L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">950L</v>
                                  <v n="IdParent">947L</v>
                                </o>
                              </l2>
                              <v n="Id">947L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch2__Ready__to__Tank_2"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTank_2"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">982L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">983L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">984L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">985L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">986L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">987L</v>
                                        <v n="IdParent">981L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">981L</v>
                                    <v n="IdParent">977L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_2"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">989L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">990L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">991L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">992L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">993L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">994L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">995L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">996L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_2_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">997L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_2_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">998L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">999L</v>
                                        <v n="IdParent">988L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">988L</v>
                                    <v n="IdParent">977L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_2__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1001L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1002L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1003L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1004L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1005L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1006L</v>
                                        <v n="IdParent">1000L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1000L</v>
                                    <v n="IdParent">977L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">978L</v>
                                  <v n="IdParent">977L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">979L</v>
                                  <v n="IdParent">977L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">980L</v>
                                  <v n="IdParent">977L</v>
                                </o>
                              </l2>
                              <v n="Id">977L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch3__Ready__to__Tank_3"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTank_3"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1012L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1013L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1014L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1015L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1016L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1017L</v>
                                        <v n="IdParent">1011L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1011L</v>
                                    <v n="IdParent">1007L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_3"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1019L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1020L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1021L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1022L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1023L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1024L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1025L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1026L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_3_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1027L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_3_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1028L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1029L</v>
                                        <v n="IdParent">1018L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1018L</v>
                                    <v n="IdParent">1007L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_3__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1031L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1032L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1033L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1034L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1035L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1036L</v>
                                        <v n="IdParent">1030L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1030L</v>
                                    <v n="IdParent">1007L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1008L</v>
                                  <v n="IdParent">1007L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1009L</v>
                                  <v n="IdParent">1007L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1010L</v>
                                  <v n="IdParent">1007L</v>
                                </o>
                              </l2>
                              <v n="Id">1007L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch4__Ready__to__Tank_4"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTank_4"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1042L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1043L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1044L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1045L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1046L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1047L</v>
                                        <v n="IdParent">1041L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1041L</v>
                                    <v n="IdParent">1037L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Tank_4"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1049L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1050L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1051L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1052L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1053L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1054L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1055L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1056L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_4_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1057L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTank_4_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1058L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1059L</v>
                                        <v n="IdParent">1048L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1048L</v>
                                    <v n="IdParent">1037L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Tank_4__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1061L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1062L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1063L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1064L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1065L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1066L</v>
                                        <v n="IdParent">1060L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1060L</v>
                                    <v n="IdParent">1037L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1038L</v>
                                  <v n="IdParent">1037L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1039L</v>
                                  <v n="IdParent">1037L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1040L</v>
                                  <v n="IdParent">1037L</v>
                                </o>
                              </l2>
                              <v n="Id">1037L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch5__Ready__to__TriBlender_Marinada"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTriBlender_Marinada"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1171L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1172L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1173L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1174L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1175L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1176L</v>
                                        <v n="IdParent">1170L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1170L</v>
                                    <v n="IdParent">1166L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"TriBlender_Marinada"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1178L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1179L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1180L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1181L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1182L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1183L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1184L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1185L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTriBlender_Marinada_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1186L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTriBlender_Marinada_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1187L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1188L</v>
                                        <v n="IdParent">1177L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1177L</v>
                                    <v n="IdParent">1166L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"TriBlender_Marinada__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1190L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1191L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1192L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1193L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1194L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1195L</v>
                                        <v n="IdParent">1189L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1189L</v>
                                    <v n="IdParent">1166L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1167L</v>
                                  <v n="IdParent">1166L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1168L</v>
                                  <v n="IdParent">1166L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1169L</v>
                                  <v n="IdParent">1166L</v>
                                </o>
                              </l2>
                              <v n="Id">1166L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch6__Ready__to__TriBlender_Color"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eTriBlender_Color"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1201L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1202L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1203L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1204L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1205L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1206L</v>
                                        <v n="IdParent">1200L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1200L</v>
                                    <v n="IdParent">1196L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"TriBlender_Color"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1208L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1209L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1210L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1211L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1212L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1213L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1214L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1215L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTriBlender_Color_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1216L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aTriBlender_Color_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1217L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1218L</v>
                                        <v n="IdParent">1207L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1207L</v>
                                    <v n="IdParent">1196L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"TriBlender_Color__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1220L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1221L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1222L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1223L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1224L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1225L</v>
                                        <v n="IdParent">1219L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1219L</v>
                                    <v n="IdParent">1196L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1197L</v>
                                  <v n="IdParent">1196L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1198L</v>
                                  <v n="IdParent">1196L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1199L</v>
                                  <v n="IdParent">1196L</v>
                                </o>
                              </l2>
                              <v n="Id">1196L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch7__Ready__to__Line_Marinada"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eLine_Marinada"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1231L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1232L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1233L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1234L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1235L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1236L</v>
                                        <v n="IdParent">1230L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1230L</v>
                                    <v n="IdParent">1226L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Line_Marinada"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1238L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1239L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1240L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1241L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1242L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1243L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1244L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1245L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLine_Marinada_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1246L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLine_Marinada_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1247L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1248L</v>
                                        <v n="IdParent">1237L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1237L</v>
                                    <v n="IdParent">1226L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Line_Marinada__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1250L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1251L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1252L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1253L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1254L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1255L</v>
                                        <v n="IdParent">1249L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1249L</v>
                                    <v n="IdParent">1226L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1227L</v>
                                  <v n="IdParent">1226L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1228L</v>
                                  <v n="IdParent">1226L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1229L</v>
                                  <v n="IdParent">1226L</v>
                                </o>
                              </l2>
                              <v n="Id">1226L</v>
                              <v n="IdParent">908L</v>
                            </o>
                            <o>
                              <o n="ElementList" t="SFCElementList">
                                <l2 n="InnerList">
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Branch8__Ready__to__Line_Color"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"eProcess=E_CIP_Usage.eLine_Color"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1261L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1262L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1263L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1264L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1265L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1266L</v>
                                        <v n="IdParent">1260L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1260L</v>
                                    <v n="IdParent">1256L</v>
                                  </o>
                                  <o t="SFCStep">
                                    <n n="EmbeddedMainAction" />
                                    <n n="EmbeddedEntryAction" />
                                    <n n="EmbeddedExitAction" />
                                    <l2 n="EmbeddedMainActionProperties" />
                                    <l2 n="EmbeddedEntryActionProperties" />
                                    <l2 n="EmbeddedExitActionProperties" />
                                    <o n="ElementList" t="SFCElementList">
                                      <l2 n="InnerList" />
                                    </o>
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"Line_Color"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1268L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1269L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1270L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1271L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1272L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1273L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1274L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1275L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLine_Color_active"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1276L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"_aLine_Color_entry"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1277L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1278L</v>
                                        <v n="IdParent">1267L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1267L</v>
                                    <v n="IdParent">1256L</v>
                                  </o>
                                  <o t="SFCTransition">
                                    <v n="VariableName">"Line_Color__to__Done"</v>
                                    <n n="EmbeddedTransition" />
                                    <l2 n="EmbeddedTransitionProperties" />
                                    <l2 n="Attributes" cet="SFCAttribute">
                                      <o>
                                        <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">"bStepDone"</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1280L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                        <o n="Value" t="StringValue">
                                          <v n="Value">""</v>
                                          <v n="DefaultValue">""</v>
                                        </o>
                                        <v n="Id">1281L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1282L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1283L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                                        <o n="Value" t="BoolValue">
                                          <v n="Value">"FALSE"</v>
                                          <v n="DefaultValue">"FALSE"</v>
                                        </o>
                                        <v n="Id">1284L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                      <o>
                                        <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                                        <o n="Value" t="EnumValue">
                                          <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                                          <n n="BaseType" />
                                          <v n="Value">"0"</v>
                                          <v n="DefaultValue">"0"</v>
                                        </o>
                                        <v n="Id">1285L</v>
                                        <v n="IdParent">1279L</v>
                                      </o>
                                    </l2>
                                    <v n="Id">1279L</v>
                                    <v n="IdParent">1256L</v>
                                  </o>
                                </l2>
                              </o>
                              <l2 n="Attributes" cet="SFCAttribute">
                                <o>
                                  <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1257L</v>
                                  <v n="IdParent">1256L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                                  <o n="Value" t="StringValue">
                                    <v n="Value">""</v>
                                    <v n="DefaultValue">""</v>
                                  </o>
                                  <v n="Id">1258L</v>
                                  <v n="IdParent">1256L</v>
                                </o>
                                <o>
                                  <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                                  <o n="Value" t="BoolValue">
                                    <v n="Value">"FALSE"</v>
                                    <v n="DefaultValue">"FALSE"</v>
                                  </o>
                                  <v n="Id">1259L</v>
                                  <v n="IdParent">1256L</v>
                                </o>
                              </l2>
                              <v n="Id">1256L</v>
                              <v n="IdParent">908L</v>
                            </o>
                          </l2>
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Branch2_act_Oper"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">909L</v>
                            <v n="IdParent">908L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">910L</v>
                            <v n="IdParent">908L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">911L</v>
                            <v n="IdParent">908L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">912L</v>
                            <v n="IdParent">908L</v>
                          </o>
                        </l2>
                        <v n="Id">908L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCStep">
                        <n n="EmbeddedMainAction" />
                        <n n="EmbeddedEntryAction" />
                        <n n="EmbeddedExitAction" />
                        <l2 n="EmbeddedMainActionProperties" />
                        <l2 n="EmbeddedEntryActionProperties" />
                        <l2 n="EmbeddedExitActionProperties" />
                        <o n="ElementList" t="SFCElementList">
                          <l2 n="InnerList" />
                        </o>
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Done"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">48L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">49L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">50L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">51L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">52L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">53L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"T#0.2s"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">54L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">55L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">56L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"_aDone_entry"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">57L</v>
                            <v n="IdParent">47L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">58L</v>
                            <v n="IdParent">47L</v>
                          </o>
                        </l2>
                        <v n="Id">47L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCTransition">
                        <v n="VariableName">"Done__to__Init"</v>
                        <n n="EmbeddedTransition" />
                        <l2 n="EmbeddedTransitionProperties" />
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"TRUE"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">60L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">61L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">62L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">63L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">64L</v>
                            <v n="IdParent">59L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                            <o n="Value" t="EnumValue">
                              <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                              <n n="BaseType" />
                              <v n="Value">"0"</v>
                              <v n="DefaultValue">"0"</v>
                            </o>
                            <v n="Id">65L</v>
                            <v n="IdParent">59L</v>
                          </o>
                        </l2>
                        <v n="Id">59L</v>
                        <v n="IdParent">1L</v>
                      </o>
                      <o t="SFCJump">
                        <l2 n="Attributes" cet="SFCAttribute">
                          <o>
                            <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">"Init"</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">22L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                            <o n="Value" t="StringValue">
                              <v n="Value">""</v>
                              <v n="DefaultValue">""</v>
                            </o>
                            <v n="Id">23L</v>
                            <v n="IdParent">21L</v>
                          </o>
                          <o>
                            <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                            <o n="Value" t="BoolValue">
                              <v n="Value">"FALSE"</v>
                              <v n="DefaultValue">"FALSE"</v>
                            </o>
                            <v n="Id">24L</v>
                            <v n="IdParent">21L</v>
                          </o>
                        </l2>
                        <v n="Id">21L</v>
                        <v n="IdParent">1L</v>
                      </o>
                    </l2>
                  </o>
                  <l2 n="Attributes" cet="SFCAttribute">
                    <o>
                      <v n="AttributeId">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">25L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                      <o n="Value" t="StringValue">
                        <v n="Value">""</v>
                        <v n="DefaultValue">""</v>
                      </o>
                      <v n="Id">26L</v>
                      <v n="IdParent">1L</v>
                    </o>
                    <o>
                      <v n="AttributeId">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                      <o n="Value" t="BoolValue">
                        <v n="Value">"FALSE"</v>
                        <v n="DefaultValue">"FALSE"</v>
                      </o>
                      <v n="Id">27L</v>
                      <v n="IdParent">1L</v>
                    </o>
                  </l2>
                  <v n="Id">1L</v>
                  <v n="IdParent">-1L</v>
                </o>
                <d2 n="Categories" ckt="Guid" cvt="SFCAttributeCategory">
                  <v>1c5c6e05-2bb7-4258-bcee-fd16a540c63c</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Identifier">"Specific"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Element type specific properties"</v>
                  </o>
                  <v>20f0fc67-978d-438b-979f-eef294f34ee4</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Identifier">"Actions"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Action definitions"</v>
                  </o>
                  <v>6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Identifier">"Common"</v>
                    <v n="Parent">{00000000-0000-0000-0000-000000000000}</v>
                    <v n="Description">"Common properties"</v>
                  </o>
                  <v>d336ba06-8a67-4e6b-9697-50f83ba6bdde</v>
                  <o>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Identifier">"Times"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Time definitions"</v>
                  </o>
                </d2>
                <d2 n="Attributes" ckt="Guid" cvt="SFCAttributeDescription">
                  <v>01580b27-6378-448b-8ecb-0e4b795b58d6</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">true</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{01580b27-6378-448b-8ecb-0e4b795b58d6}</v>
                    <v n="Identifier">"Exclude"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Exclude this element from build"</v>
                  </o>
                  <v>23bdaa98-72ec-41f7-817b-9dede5697086</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{23bdaa98-72ec-41f7-817b-9dede5697086}</v>
                    <v n="Identifier">"Parallel"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the branch to parallel mode"</v>
                  </o>
                  <v>38391c6d-6d4a-42f8-8ee7-9f45e5adafa8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{38391c6d-6d4a-42f8-8ee7-9f45e5adafa8}</v>
                    <v n="Identifier">"Name"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Name of the element"</v>
                  </o>
                  <v>62e1754b-7629-4e63-9cec-10ae0c536f1f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{62e1754b-7629-4e63-9cec-10ae0c536f1f}</v>
                    <v n="Identifier">"Duplication"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Copies the implementation of step actions or transitions with the element. Otherwise, copies the reference to an existing implementation."</v>
                  </o>
                  <v>6844a48e-46c2-4cc8-a185-a478f3b99cc0</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{6844a48e-46c2-4cc8-a185-a478f3b99cc0}</v>
                    <v n="Identifier">"InitStep"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Sets the step as the initial step"</v>
                  </o>
                  <v>700a583f-b4d4-43e4-8c14-629c7cd3bec8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{700a583f-b4d4-43e4-8c14-629c7cd3bec8}</v>
                    <v n="Identifier">"MainAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is active"</v>
                  </o>
                  <v>7d894980-aeea-405c-a0f6-e2b26429c58f</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">true</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{7d894980-aeea-405c-a0f6-e2b26429c58f}</v>
                    <v n="Identifier">"Comment"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Comment of the element"</v>
                  </o>
                  <v>8294df19-5962-4dee-a874-1051dabb0e3e</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{8294df19-5962-4dee-a874-1051dabb0e3e}</v>
                    <v n="Identifier">"Monitoring"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Indicates transition monitoring setting."</v>
                  </o>
                  <v>a2621e18-7de3-4ea6-ae6d-89e9e0b7befd</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a2621e18-7de3-4ea6-ae6d-89e9e0b7befd}</v>
                    <v n="Identifier">"ExitAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is deactivated"</v>
                  </o>
                  <v>a6b08bd8-b696-47e3-9cbf-7408b61c9ff8</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{a6b08bd8-b696-47e3-9cbf-7408b61c9ff8}</v>
                    <v n="Identifier">"EntryAction"</v>
                    <v n="Parent">{20f0fc67-978d-438b-979f-eef294f34ee4}</v>
                    <v n="Description">"Name of the action to be called if the step is activated"</v>
                  </o>
                  <v>b693554c-1b01-4a8d-afde-9e3a46f7465d</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{b693554c-1b01-4a8d-afde-9e3a46f7465d}</v>
                    <v n="Identifier">"MaxTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the maximal active time for the step"</v>
                  </o>
                  <v>bc882c11-1e91-4dd8-a6b8-2075724ed18b</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{bc882c11-1e91-4dd8-a6b8-2075724ed18b}</v>
                    <v n="Identifier">"Symbol"</v>
                    <v n="Parent">{6f37ae05-4d8f-4ddc-9e69-c0e6bd6962c2}</v>
                    <v n="Description">"Symbol configuration setting of the element"</v>
                  </o>
                  <v>cacf1a68-236e-47c2-b7b1-1cf9199718cb</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">true</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{cacf1a68-236e-47c2-b7b1-1cf9199718cb}</v>
                    <v n="Identifier">"MinTime"</v>
                    <v n="Parent">{d336ba06-8a67-4e6b-9697-50f83ba6bdde}</v>
                    <v n="Description">"Defines the minimal active time for the step"</v>
                  </o>
                  <v>e174fc0d-80b0-4a9e-a530-ca239c249a50</v>
                  <o>
                    <v n="ReadOnly">false</v>
                    <v n="Hidden">false</v>
                    <v n="EditorVisibility">false</v>
                    <v n="MultiLineEdit">false</v>
                    <v n="Factory">{11e03a9d-fc7b-4112-850c-ae33fb04a2b4}</v>
                    <v n="Id">{e174fc0d-80b0-4a9e-a530-ca239c249a50}</v>
                    <v n="Identifier">"Qualifier"</v>
                    <v n="Parent">{1c5c6e05-2bb7-4258-bcee-fd16a540c63c}</v>
                    <v n="Description">"Qualifier of the action association"</v>
                  </o>
                </d2>
                <d2 n="EnumTemplates" ckt="Guid" cvt="EnumValueTemplate">
                  <v>6ecff51c-9b8f-4338-aab0-67c2b31b07e9</v>
                  <o>
                    <v n="TemplateGuid">{6ecff51c-9b8f-4338-aab0-67c2b31b07e9}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Variable"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"Variable"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Call"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Call"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                  <v>79a4fdd5-c859-4de4-aa8d-c03372c880c2</v>
                  <o>
                    <v n="TemplateGuid">{79a4fdd5-c859-4de4-aa8d-c03372c880c2}</v>
                    <l n="Values" t="ArrayList" cet="EnumEntry">
                      <o>
                        <v n="Identifier">"Unspecified"</v>
                        <v n="Value">0L</v>
                        <v n="Key">"Unspecified"</v>
                      </o>
                      <o>
                        <v n="Identifier">"None"</v>
                        <v n="Value">1L</v>
                        <v n="Key">"None"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Read"</v>
                        <v n="Value">2L</v>
                        <v n="Key">"Read"</v>
                      </o>
                      <o>
                        <v n="Identifier">"Write"</v>
                        <v n="Value">3L</v>
                        <v n="Key">"Write"</v>
                      </o>
                      <o>
                        <v n="Identifier">"ReadWrite"</v>
                        <v n="Value">4L</v>
                        <v n="Key">"ReadWrite"</v>
                      </o>
                    </l>
                    <v n="BaseType">"INT"</v>
                  </o>
                </d2>
              </o>
            </Data>
            <TypeList>
              <Type n="ArrayList">System.Collections.ArrayList</Type>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoolValue">{89e1c7bb-c9f8-4be3-b8a7-019cdbb9f7e8}</Type>
              <Type n="EnumEntry">{4185e6da-1717-44c9-b705-102861764479}</Type>
              <Type n="EnumValue">{4dd7572b-4b9d-4d35-963e-6a34a4aaa5c1}</Type>
              <Type n="EnumValueTemplate">{d6bfe4f0-d62f-4b5f-9f95-2bbeb1950e28}</Type>
              <Type n="Guid">System.Guid</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="SFCAttribute">{21f3f16e-04fa-4637-b6b7-d84e4192e99f}</Type>
              <Type n="SFCAttributeCategory">{679adacf-f2a4-4167-a3f7-d21cfc5d451f}</Type>
              <Type n="SFCAttributeDescription">{d851789d-af2c-4990-9d48-a7bdc9181773}</Type>
              <Type n="SFCBranch">{e221b778-bb8f-44ba-8a6a-f796287d4e62}</Type>
              <Type n="SFCElementList">{587d6556-cfe6-4e76-9cc9-fc0daf0c8c29}</Type>
              <Type n="SFCImplementationObject">{74f81948-1328-492c-b6c1-a9ea72048b28}</Type>
              <Type n="SFCJump">{7e39ac27-154f-419a-a255-6a6cf37d5ed0}</Type>
              <Type n="SFCSegment">{f1db7f6f-4774-46a6-ad9b-a94414f875fc}</Type>
              <Type n="SFCStep">{86ee92a2-d863-4136-be27-82b36d84211c}</Type>
              <Type n="SFCTransition">{4ecb29e8-a90a-4646-84ac-2ff54215ab29}</Type>
              <Type n="String">System.String</Type>
              <Type n="StringValue">{778c8bac-3fa0-41e1-99d3-2b628d12d3e5}</Type>
            </TypeList>
          </XmlArchive>
        </SFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="SFCProperty">
              <n n="SFCErrorAnalyzation" />
              <n n="SFCErrorAnalyzationTable" />
              <v n="Title">"IecSfc"</v>
              <v n="Company">"System"</v>
              <v n="Version">"3.4.2.0"</v>
              <v n="Namespace">""</v>
              <d2 n="Flags" ckt="Flags" cvt="SFCPropertyFlagData">
                <v>EnableLimit</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Init</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Reset</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>QuitError</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Pause</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Error</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Trans</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorStep</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>ErrorPOU</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>CurrentStep</v>
                <o>
                  <v n="Use">true</v>
                  <v n="Declare">true</v>
                </o>
                <v>Tip</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>TipMode</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzation</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
                <v>SFCErrorAnalyzationTable</v>
                <o>
                  <v n="Use">false</v>
                  <v n="Declare">true</v>
                </o>
              </d2>
              <v n="CalcActiveTransOnly">false</v>
              <v n="UseDefaults">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="Flags">{27d8150b-ef58-4fff-8da1-1f7dd5f9ea51}</Type>
            <Type n="SFCProperty">{58548d2c-f1b1-453d-9195-66c94e2a3ae0}</Type>
            <Type n="SFCPropertyFlagData">{24565a38-6368-4874-ab9a-0ef7ec269521}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Action>
    <Action Name="act_Status" Id="{62143100-fdee-42d6-8a63-1ad3f74db813}" FolderPath="Manage\">
      <Implementation>
        <ST><![CDATA[IF bReady AND bDone OR TRUE THEN;
	IF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eLocal;
	ELSIF TRUE
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTank_1;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTank_2;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTank_3;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTank_4;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTriBlender_Marinada;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eTriBlender_Color;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eLine_Marinada;
	ELSIF TRUE 
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Source, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Client_Return, 		req:=E_Piston_Recipe_State.Act)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up, 		req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Up_Drain, req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low, 		req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up, 			req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Up_Drain, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low, 		req:=E_Piston_Recipe_State.Act)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_1, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_2, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_3, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_Tank_4, 				req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Marinade_Low_Select, 	req:=E_Piston_Recipe_State.Release)
//	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Color_Low_Select, 	req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_Drain, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_NoName, 				req:=E_Piston_Recipe_State.Release)
	AND fbPis.m_CheckByRecipe(stPis:=stPis_S_Future, 			req:=E_Piston_Recipe_State.Release)
	THEN;
		eStatus:=E_CIP_Usage.eLine_Color;
	ELSE;
		eStatus:=E_CIP_Usage.eNotInUse;
	END_IF
ELSE;
	eStatus:=E_CIP_Usage.eNotInUse;
END_IF]]></ST>
      </Implementation>
    </Action>
    <Method Name="m_CheckStatus" Id="{b5de556e-91b0-4df7-96d4-bc419ec06c1d}">
      <Declaration><![CDATA[METHOD m_CheckStatus : BOOL
VAR_INPUT
	eReqStatus		: E_CIP_Usage;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF eStatus=eReqStatus 
AND eProcess=E_CIP_Usage.eNotInUse
AND eReq=E_CIP_Usage.eNotInUse
AND bReady
AND bDone
AND NOT bRun
THEN;
	m_CheckStatus:=TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="m_Run" Id="{a8bdb2df-eb11-4961-9b0c-b01d07d5677a}">
      <Declaration><![CDATA[METHOD m_Run : BOOL
VAR_INPUT
	eReqProc			: E_CIP_Usage;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF eProcess=E_CIP_Usage.eNotInUse THEN;
	eProcess:=eReq:=eReqProc;
	bDone:=FALSE;
	m_Run:=TRUE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Method Name="m_Set_SFCFlags_Reference" Id="{6740c604-b51a-4401-88e7-e8f7ceec239c}">
      <Declaration><![CDATA[METHOD m_Set_SFCFlags_Reference : BOOL
]]></Declaration>
      <Implementation>
        <ST><![CDATA[//Set reference to SFC flags

refSFC.SFCInit REF= SFCInit;
refSFC.SFCReset REF= SFCReset;
refSFC.SFCError REF= SFCError;
refSFC.SFCEnableLimit REF= SFCEnableLimit;
refSFC.SFCErrorStep REF= SFCErrorStep;
refSFC.SFCErrorPOU REF= SFCErrorPOU;
refSFC.SFCQuitError REF= SFCQuitError;
refSFC.SFCPause REF= SFCPause;
refSFC.SFCTrans REF= SFCTrans;
refSFC.SFCCurrentStep REF= SFCCurrentStep;
refSFC.SFCTip REF= SFCTip;
refSFC.SFCTipMode REF= SFCTipMode;

// Cycle handle for SFC
m_SFC_Handle();]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_CIP_Client">
      <LineId Id="89" Count="2" />
      <LineId Id="93" Count="2" />
      <LineId Id="97" Count="0" />
      <LineId Id="55" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aDone_entry">
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="6" Count="1" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aInit_active">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aInit_exit">
      <LineId Id="1" Count="0" />
      <LineId Id="3" Count="0" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLine_Color_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLine_Color_entry">
      <LineId Id="18" Count="0" />
      <LineId Id="3" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLine_Marinada_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLine_Marinada_entry">
      <LineId Id="18" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLocal_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aLocal_entry">
      <LineId Id="36" Count="0" />
      <LineId Id="2" Count="3" />
      <LineId Id="1" Count="0" />
      <LineId Id="24" Count="10" />
      <LineId Id="6" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aReady_active">
      <LineId Id="2" Count="1" />
      <LineId Id="1" Count="0" />
      <LineId Id="6" Count="0" />
      <LineId Id="10" Count="2" />
      <LineId Id="14" Count="3" />
      <LineId Id="9" Count="0" />
      <LineId Id="18" Count="0" />
      <LineId Id="56" Count="0" />
      <LineId Id="21" Count="1" />
      <LineId Id="19" Count="0" />
      <LineId Id="24" Count="3" />
      <LineId Id="23" Count="0" />
      <LineId Id="32" Count="0" />
      <LineId Id="29" Count="2" />
      <LineId Id="28" Count="0" />
      <LineId Id="34" Count="2" />
      <LineId Id="33" Count="0" />
      <LineId Id="38" Count="2" />
      <LineId Id="37" Count="0" />
      <LineId Id="42" Count="2" />
      <LineId Id="41" Count="0" />
      <LineId Id="46" Count="2" />
      <LineId Id="45" Count="0" />
      <LineId Id="50" Count="2" />
      <LineId Id="49" Count="0" />
      <LineId Id="8" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="4" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aReady_entry">
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aReady_exit">
      <LineId Id="2" Count="0" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_1_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_1_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_2_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_2_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_3_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_3_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_4_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTank_4_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTriBlender_Color_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTriBlender_Color_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTriBlender_Marinada_active">
      <LineId Id="2" Count="4" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client._aTriBlender_Marinada_entry">
      <LineId Id="17" Count="0" />
      <LineId Id="2" Count="14" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client.act_GetReference">
      <LineId Id="1" Count="2" />
      <LineId Id="25" Count="1" />
      <LineId Id="42" Count="0" />
      <LineId Id="28" Count="10" />
      <LineId Id="43" Count="0" />
      <LineId Id="40" Count="1" />
      <LineId Id="24" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client.act_Status">
      <LineId Id="284" Count="0" />
      <LineId Id="1" Count="0" />
      <LineId Id="26" Count="3" />
      <LineId Id="7" Count="0" />
      <LineId Id="111" Count="11" />
      <LineId Id="6" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="123" Count="0" />
      <LineId Id="125" Count="17" />
      <LineId Id="124" Count="0" />
      <LineId Id="144" Count="18" />
      <LineId Id="143" Count="0" />
      <LineId Id="164" Count="18" />
      <LineId Id="163" Count="0" />
      <LineId Id="184" Count="18" />
      <LineId Id="183" Count="0" />
      <LineId Id="204" Count="18" />
      <LineId Id="203" Count="0" />
      <LineId Id="225" Count="18" />
      <LineId Id="224" Count="0" />
      <LineId Id="244" Count="18" />
      <LineId Id="223" Count="0" />
      <LineId Id="264" Count="18" />
      <LineId Id="263" Count="0" />
      <LineId Id="15" Count="0" />
      <LineId Id="17" Count="0" />
      <LineId Id="5" Count="0" />
      <LineId Id="285" Count="2" />
    </LineIds>
    <LineIds Name="FB_CIP_Client.m_CheckStatus">
      <LineId Id="5" Count="0" />
      <LineId Id="13" Count="1" />
      <LineId Id="19" Count="0" />
      <LineId Id="10" Count="1" />
      <LineId Id="9" Count="0" />
      <LineId Id="7" Count="1" />
    </LineIds>
    <LineIds Name="FB_CIP_Client.m_Run">
      <LineId Id="5" Count="0" />
      <LineId Id="7" Count="0" />
      <LineId Id="9" Count="1" />
      <LineId Id="8" Count="0" />
    </LineIds>
    <LineIds Name="FB_CIP_Client.m_Set_SFCFlags_Reference">
      <LineId Id="5" Count="15" />
      <LineId Id="4" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>